{
  "site": "Sample DC (Seoul)",
  "date": "2026-07-15",
  "hourly": [
    {
      "hour": 0,
      "weather": {
        "dry_bulb_c": 26.5,
        "rh_pct": 82,
        "wet_bulb_c": 24.05,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1440.0,
        "ups_loss": 72.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 1.93,
        "roof_conduction": 1.88,
        "window_conduction": 0.32,
        "window_solar": 0.0,
        "ventilation": 24.54,
        "crah_fan": 78.3,
        "total_cooling": 1644.3
      },
      "chilled_water": {
        "flow_m3_h": 235.7,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.44,
        "power_kw": 255.2
      },
      "condenser_water": {
        "heat_rejection_kw": 1899.5,
        "flow_m3_h": 326.7,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.814,
        "drift": 0.0653,
        "blowdown": 0.873,
        "total": 3.752
      }
    },
    {
      "hour": 1,
      "weather": {
        "dry_bulb_c": 26.0,
        "rh_pct": 84,
        "wet_bulb_c": 23.85,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1420.0,
        "ups_loss": 71.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 1.54,
        "roof_conduction": 1.5,
        "window_conduction": 0.25,
        "window_solar": 0.0,
        "ventilation": 23.76,
        "crah_fan": 77.2,
        "total_cooling": 1620.5
      },
      "chilled_water": {
        "flow_m3_h": 232.3,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.47,
        "power_kw": 250.4
      },
      "condenser_water": {
        "heat_rejection_kw": 1870.9,
        "flow_m3_h": 321.8,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.772,
        "drift": 0.0644,
        "blowdown": 0.86,
        "total": 3.696
      }
    },
    {
      "hour": 2,
      "weather": {
        "dry_bulb_c": 25.6,
        "rh_pct": 85,
        "wet_bulb_c": 23.6,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1400.0,
        "ups_loss": 70.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 1.23,
        "roof_conduction": 1.2,
        "window_conduction": 0.2,
        "window_solar": 0.0,
        "ventilation": 22.8,
        "crah_fan": 76.0,
        "total_cooling": 1596.8
      },
      "chilled_water": {
        "flow_m3_h": 228.9,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.51,
        "power_kw": 245.3
      },
      "condenser_water": {
        "heat_rejection_kw": 1842.0,
        "flow_m3_h": 316.8,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.729,
        "drift": 0.0634,
        "blowdown": 0.846,
        "total": 3.639
      }
    },
    {
      "hour": 3,
      "weather": {
        "dry_bulb_c": 25.3,
        "rh_pct": 86,
        "wet_bulb_c": 23.44,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1400.0,
        "ups_loss": 70.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 1.0,
        "roof_conduction": 0.98,
        "window_conduction": 0.16,
        "window_solar": 0.0,
        "ventilation": 22.21,
        "crah_fan": 76.0,
        "total_cooling": 1595.6
      },
      "chilled_water": {
        "flow_m3_h": 228.7,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.53,
        "power_kw": 244.2
      },
      "condenser_water": {
        "heat_rejection_kw": 1839.9,
        "flow_m3_h": 316.5,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.726,
        "drift": 0.0633,
        "blowdown": 0.845,
        "total": 3.634
      }
    },
    {
      "hour": 4,
      "weather": {
        "dry_bulb_c": 25.1,
        "rh_pct": 87,
        "wet_bulb_c": 23.38,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1400.0,
        "ups_loss": 70.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 0.85,
        "roof_conduction": 0.83,
        "window_conduction": 0.14,
        "window_solar": 0.0,
        "ventilation": 21.98,
        "crah_fan": 76.0,
        "total_cooling": 1595.0
      },
      "chilled_water": {
        "flow_m3_h": 228.6,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.54,
        "power_kw": 243.8
      },
      "condenser_water": {
        "heat_rejection_kw": 1838.9,
        "flow_m3_h": 316.3,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.724,
        "drift": 0.0633,
        "blowdown": 0.845,
        "total": 3.632
      }
    },
    {
      "hour": 5,
      "weather": {
        "dry_bulb_c": 25.0,
        "rh_pct": 87,
        "wet_bulb_c": 23.29,
        "ghi_w_m2": 5
      },
      "load_kw": {
        "it": 1420.0,
        "ups_loss": 71.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 0.87,
        "roof_conduction": 0.9,
        "window_conduction": 0.13,
        "window_solar": 0.08,
        "ventilation": 21.61,
        "crah_fan": 77.0,
        "total_cooling": 1616.9
      },
      "chilled_water": {
        "flow_m3_h": 231.8,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.56,
        "power_kw": 246.6
      },
      "condenser_water": {
        "heat_rejection_kw": 1863.5,
        "flow_m3_h": 320.5,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.761,
        "drift": 0.0641,
        "blowdown": 0.856,
        "total": 3.681
      }
    },
    {
      "hour": 6,
      "weather": {
        "dry_bulb_c": 25.4,
        "rh_pct": 85,
        "wet_bulb_c": 23.4,
        "ghi_w_m2": 60
      },
      "load_kw": {
        "it": 1460.0,
        "ups_loss": 73.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 3.31,
        "roof_conduction": 2.9,
        "window_conduction": 0.18,
        "window_solar": 1.71,
        "ventilation": 22.05,
        "crah_fan": 79.4,
        "total_cooling": 1667.9
      },
      "chilled_water": {
        "flow_m3_h": 239.1,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.54,
        "power_kw": 255.0
      },
      "condenser_water": {
        "heat_rejection_kw": 1922.9,
        "flow_m3_h": 330.7,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.849,
        "drift": 0.0661,
        "blowdown": 0.883,
        "total": 3.798
      }
    },
    {
      "hour": 7,
      "weather": {
        "dry_bulb_c": 26.3,
        "rh_pct": 80,
        "wet_bulb_c": 23.58,
        "ghi_w_m2": 190
      },
      "load_kw": {
        "it": 1520.0,
        "ups_loss": 76.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 6.2,
        "roof_conduction": 7.59,
        "window_conduction": 0.29,
        "window_solar": 3.48,
        "ventilation": 22.65,
        "crah_fan": 83.1,
        "total_cooling": 1744.6
      },
      "chilled_water": {
        "flow_m3_h": 250.1,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.51,
        "power_kw": 267.8
      },
      "condenser_water": {
        "heat_rejection_kw": 2012.4,
        "flow_m3_h": 346.1,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.981,
        "drift": 0.0692,
        "blowdown": 0.925,
        "total": 3.975
      }
    },
    {
      "hour": 8,
      "weather": {
        "dry_bulb_c": 27.5,
        "rh_pct": 74,
        "wet_bulb_c": 23.86,
        "ghi_w_m2": 350
      },
      "load_kw": {
        "it": 1600.0,
        "ups_loss": 80.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 9.16,
        "roof_conduction": 13.43,
        "window_conduction": 0.44,
        "window_solar": 5.06,
        "ventilation": 23.56,
        "crah_fan": 87.8,
        "total_cooling": 1844.8
      },
      "chilled_water": {
        "flow_m3_h": 264.4,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.47,
        "power_kw": 285.1
      },
      "condenser_water": {
        "heat_rejection_kw": 2129.9,
        "flow_m3_h": 366.3,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.155,
        "drift": 0.0733,
        "blowdown": 0.979,
        "total": 4.207
      }
    },
    {
      "hour": 9,
      "weather": {
        "dry_bulb_c": 28.8,
        "rh_pct": 68,
        "wet_bulb_c": 24.17,
        "ghi_w_m2": 510
      },
      "load_kw": {
        "it": 1660.0,
        "ups_loss": 83.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 11.48,
        "roof_conduction": 19.35,
        "window_conduction": 0.6,
        "window_solar": 6.19,
        "ventilation": 24.52,
        "crah_fan": 91.5,
        "total_cooling": 1922.0
      },
      "chilled_water": {
        "flow_m3_h": 275.5,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.42,
        "power_kw": 299.2
      },
      "condenser_water": {
        "heat_rejection_kw": 2221.1,
        "flow_m3_h": 382.0,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.291,
        "drift": 0.0764,
        "blowdown": 1.02,
        "total": 4.387
      }
    },
    {
      "hour": 10,
      "weather": {
        "dry_bulb_c": 30.0,
        "rh_pct": 63,
        "wet_bulb_c": 24.48,
        "ghi_w_m2": 650
      },
      "load_kw": {
        "it": 1700.0,
        "ups_loss": 85.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 13.51,
        "roof_conduction": 24.57,
        "window_conduction": 0.76,
        "window_solar": 7.48,
        "ventilation": 25.45,
        "crah_fan": 94.1,
        "total_cooling": 1976.2
      },
      "chilled_water": {
        "flow_m3_h": 283.3,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.38,
        "power_kw": 309.9
      },
      "condenser_water": {
        "heat_rejection_kw": 2286.0,
        "flow_m3_h": 393.2,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.387,
        "drift": 0.0786,
        "blowdown": 1.05,
        "total": 4.516
      }
    },
    {
      "hour": 11,
      "weather": {
        "dry_bulb_c": 31.1,
        "rh_pct": 59,
        "wet_bulb_c": 24.82,
        "ghi_w_m2": 760
      },
      "load_kw": {
        "it": 1700.0,
        "ups_loss": 85.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 14.7,
        "roof_conduction": 28.8,
        "window_conduction": 0.89,
        "window_solar": 8.2,
        "ventilation": 26.47,
        "crah_fan": 94.5,
        "total_cooling": 1983.8
      },
      "chilled_water": {
        "flow_m3_h": 284.4,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.33,
        "power_kw": 313.5
      },
      "condenser_water": {
        "heat_rejection_kw": 2297.3,
        "flow_m3_h": 395.1,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.403,
        "drift": 0.079,
        "blowdown": 1.055,
        "total": 4.538
      }
    },
    {
      "hour": 12,
      "weather": {
        "dry_bulb_c": 32.0,
        "rh_pct": 56,
        "wet_bulb_c": 25.1,
        "ghi_w_m2": 830
      },
      "load_kw": {
        "it": 1680.0,
        "ups_loss": 84.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 14.98,
        "roof_conduction": 31.63,
        "window_conduction": 1.01,
        "window_solar": 8.28,
        "ventilation": 27.36,
        "crah_fan": 93.6,
        "total_cooling": 1966.2
      },
      "chilled_water": {
        "flow_m3_h": 281.8,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.29,
        "power_kw": 312.8
      },
      "condenser_water": {
        "heat_rejection_kw": 2279.0,
        "flow_m3_h": 392.0,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.376,
        "drift": 0.0784,
        "blowdown": 1.047,
        "total": 4.502
      }
    },
    {
      "hour": 13,
      "weather": {
        "dry_bulb_c": 32.6,
        "rh_pct": 54,
        "wet_bulb_c": 25.27,
        "ghi_w_m2": 850
      },
      "load_kw": {
        "it": 1700.0,
        "ups_loss": 85.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 15.16,
        "roof_conduction": 32.7,
        "window_conduction": 1.08,
        "window_solar": 8.16,
        "ventilation": 27.87,
        "crah_fan": 94.8,
        "total_cooling": 1990.0
      },
      "chilled_water": {
        "flow_m3_h": 285.2,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.26,
        "power_kw": 317.9
      },
      "condenser_water": {
        "heat_rejection_kw": 2308.0,
        "flow_m3_h": 397.0,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.419,
        "drift": 0.0794,
        "blowdown": 1.06,
        "total": 4.559
      }
    },
    {
      "hour": 14,
      "weather": {
        "dry_bulb_c": 33.0,
        "rh_pct": 53,
        "wet_bulb_c": 25.44,
        "ghi_w_m2": 820
      },
      "load_kw": {
        "it": 1700.0,
        "ups_loss": 85.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 16.04,
        "roof_conduction": 32.07,
        "window_conduction": 1.13,
        "window_solar": 8.22,
        "ventilation": 28.45,
        "crah_fan": 94.8,
        "total_cooling": 1991.0
      },
      "chilled_water": {
        "flow_m3_h": 285.4,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.23,
        "power_kw": 319.3
      },
      "condenser_water": {
        "heat_rejection_kw": 2310.4,
        "flow_m3_h": 397.4,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.423,
        "drift": 0.0795,
        "blowdown": 1.061,
        "total": 4.564
      }
    },
    {
      "hour": 15,
      "weather": {
        "dry_bulb_c": 32.9,
        "rh_pct": 53,
        "wet_bulb_c": 25.35,
        "ghi_w_m2": 740
      },
      "load_kw": {
        "it": 1700.0,
        "ups_loss": 85.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 15.95,
        "roof_conduction": 29.53,
        "window_conduction": 1.12,
        "window_solar": 7.69,
        "ventilation": 28.1,
        "crah_fan": 94.6,
        "total_cooling": 1987.3
      },
      "chilled_water": {
        "flow_m3_h": 284.9,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.25,
        "power_kw": 318.1
      },
      "condenser_water": {
        "heat_rejection_kw": 2305.4,
        "flow_m3_h": 396.5,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.415,
        "drift": 0.0793,
        "blowdown": 1.059,
        "total": 4.554
      }
    },
    {
      "hour": 16,
      "weather": {
        "dry_bulb_c": 32.4,
        "rh_pct": 55,
        "wet_bulb_c": 25.27,
        "ghi_w_m2": 610
      },
      "load_kw": {
        "it": 1680.0,
        "ups_loss": 84.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 14.88,
        "roof_conduction": 25.14,
        "window_conduction": 1.06,
        "window_solar": 6.57,
        "ventilation": 27.97,
        "crah_fan": 93.2,
        "total_cooling": 1958.2
      },
      "chilled_water": {
        "flow_m3_h": 280.7,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.26,
        "power_kw": 312.9
      },
      "condenser_water": {
        "heat_rejection_kw": 2271.0,
        "flow_m3_h": 390.6,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.364,
        "drift": 0.0781,
        "blowdown": 1.043,
        "total": 4.486
      }
    },
    {
      "hour": 17,
      "weather": {
        "dry_bulb_c": 31.6,
        "rh_pct": 58,
        "wet_bulb_c": 25.09,
        "ghi_w_m2": 450
      },
      "load_kw": {
        "it": 1660.0,
        "ups_loss": 83.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 13.42,
        "roof_conduction": 19.6,
        "window_conduction": 0.96,
        "window_solar": 5.58,
        "ventilation": 27.49,
        "crah_fan": 91.8,
        "total_cooling": 1927.1
      },
      "chilled_water": {
        "flow_m3_h": 276.2,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.29,
        "power_kw": 306.6
      },
      "condenser_water": {
        "heat_rejection_kw": 2233.7,
        "flow_m3_h": 384.2,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.309,
        "drift": 0.0768,
        "blowdown": 1.026,
        "total": 4.412
      }
    },
    {
      "hour": 18,
      "weather": {
        "dry_bulb_c": 30.5,
        "rh_pct": 63,
        "wet_bulb_c": 24.94,
        "ghi_w_m2": 270
      },
      "load_kw": {
        "it": 1620.0,
        "ups_loss": 81.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 11.36,
        "roof_conduction": 13.21,
        "window_conduction": 0.82,
        "window_solar": 4.72,
        "ventilation": 27.25,
        "crah_fan": 89.2,
        "total_cooling": 1872.9
      },
      "chilled_water": {
        "flow_m3_h": 268.4,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.31,
        "power_kw": 296.8
      },
      "condenser_water": {
        "heat_rejection_kw": 2169.7,
        "flow_m3_h": 373.2,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.214,
        "drift": 0.0746,
        "blowdown": 0.997,
        "total": 4.286
      }
    },
    {
      "hour": 19,
      "weather": {
        "dry_bulb_c": 29.4,
        "rh_pct": 68,
        "wet_bulb_c": 24.73,
        "ghi_w_m2": 110
      },
      "load_kw": {
        "it": 1580.0,
        "ups_loss": 79.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 8.57,
        "roof_conduction": 7.45,
        "window_conduction": 0.68,
        "window_solar": 3.24,
        "ventilation": 26.71,
        "crah_fan": 86.5,
        "total_cooling": 1817.5
      },
      "chilled_water": {
        "flow_m3_h": 260.5,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.34,
        "power_kw": 286.6
      },
      "condenser_water": {
        "heat_rejection_kw": 2104.1,
        "flow_m3_h": 361.9,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.117,
        "drift": 0.0724,
        "blowdown": 0.967,
        "total": 4.156
      }
    },
    {
      "hour": 20,
      "weather": {
        "dry_bulb_c": 28.5,
        "rh_pct": 72,
        "wet_bulb_c": 24.5,
        "ghi_w_m2": 15
      },
      "load_kw": {
        "it": 1560.0,
        "ups_loss": 78.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 3.75,
        "roof_conduction": 3.84,
        "window_conduction": 0.57,
        "window_solar": 0.25,
        "ventilation": 26.01,
        "crah_fan": 84.9,
        "total_cooling": 1782.6
      },
      "chilled_water": {
        "flow_m3_h": 255.5,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.37,
        "power_kw": 279.6
      },
      "condenser_water": {
        "heat_rejection_kw": 2062.2,
        "flow_m3_h": 354.7,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 3.055,
        "drift": 0.0709,
        "blowdown": 0.947,
        "total": 4.074
      }
    },
    {
      "hour": 21,
      "weather": {
        "dry_bulb_c": 27.8,
        "rh_pct": 75,
        "wet_bulb_c": 24.29,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1520.0,
        "ups_loss": 76.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 2.93,
        "roof_conduction": 2.85,
        "window_conduction": 0.48,
        "window_solar": 0.0,
        "ventilation": 25.29,
        "crah_fan": 82.6,
        "total_cooling": 1735.5
      },
      "chilled_water": {
        "flow_m3_h": 248.8,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.41,
        "power_kw": 270.9
      },
      "condenser_water": {
        "heat_rejection_kw": 2006.4,
        "flow_m3_h": 345.1,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.972,
        "drift": 0.069,
        "blowdown": 0.922,
        "total": 3.963
      }
    },
    {
      "hour": 22,
      "weather": {
        "dry_bulb_c": 27.2,
        "rh_pct": 78,
        "wet_bulb_c": 24.15,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1500.0,
        "ups_loss": 75.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 2.46,
        "roof_conduction": 2.4,
        "window_conduction": 0.4,
        "window_solar": 0.0,
        "ventilation": 24.85,
        "crah_fan": 81.5,
        "total_cooling": 1711.9
      },
      "chilled_water": {
        "flow_m3_h": 245.4,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.43,
        "power_kw": 266.4
      },
      "condenser_water": {
        "heat_rejection_kw": 1978.3,
        "flow_m3_h": 340.3,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.931,
        "drift": 0.0681,
        "blowdown": 0.909,
        "total": 3.908
      }
    },
    {
      "hour": 23,
      "weather": {
        "dry_bulb_c": 26.8,
        "rh_pct": 80,
        "wet_bulb_c": 24.06,
        "ghi_w_m2": 0
      },
      "load_kw": {
        "it": 1460.0,
        "ups_loss": 73.0,
        "lighting": 24.0,
        "people": 1.3,
        "wall_conduction": 2.16,
        "roof_conduction": 2.1,
        "window_conduction": 0.35,
        "window_solar": 0.0,
        "ventilation": 24.52,
        "crah_fan": 79.4,
        "total_cooling": 1666.8
      },
      "chilled_water": {
        "flow_m3_h": 238.9,
        "supply_c": 12.0,
        "return_c": 18.0
      },
      "chiller": {
        "cop": 6.44,
        "power_kw": 258.8
      },
      "condenser_water": {
        "heat_rejection_kw": 1925.6,
        "flow_m3_h": 331.2,
        "supply_c": 32.0,
        "return_c": 37.0
      },
      "makeup_water_m3_h": {
        "evaporation": 2.853,
        "drift": 0.0662,
        "blowdown": 0.885,
        "total": 3.804
      }
    }
  ],
  "daily_total": {
    "cooling_kwh": 43215.0,
    "chiller_kwh": 6763.0,
    "chw_m3": 6194.0,
    "cw_m3": 8596.0,
    "makeup_m3": 98.7
  }
}