# 시뮬 A → 시뮬 B 보정 단계

보정 기간 2016-09-01 ~ 2017-08-31 (8,682 h), IT 평균 890.5 kW.

## 0. 무엇을 바꾸고 무엇을 두는가
- **바꾸는 것:** 공개 자료가 없어 프로젝트 기본값을 쓴 보조동력 계수 5개 (냉각탑 팬, 펌프 3종, CRAH 팬 발열비)
- **두는 것:** 공개 사실(액체 회수 95%, 24/35 ℃, IT 실측), 접근온도, 칠러 판정 → 칠러 필요 시간은 보정해도 그대로 (521 h → 521 h)
- **방법:** 항목별 기간 평균을 실측에 맞추는 비례 보정 1회. 엔진에서 각 전력이 계수에 비례하므로 계수 × (실측 평균 ÷ 시뮬 평균) 이면 평균이 맞는다
- 프로젝트 BMS 보정(Phase 12, Levenberg–Marquardt)과 달리 시간별 잔차를 최소화하지 않는다. 오차가 '계수' 문제인지 '구조' 문제인지 가르는 것이 목적

## 1. 시뮬 A 의 항목별 차이

| 항목 | 실측 평균 kW | 시뮬 A 평균 kW | 비율 r = 실측 ÷ 시뮬 | 계산식 |
|---|---|---|---|---|
| 냉각탑계 | 8.85 | 5.36 | 1.650 | 냉각탑 팬 = 계수 × 방열량(q_rej) |
| 펌프 | 9.29 | 27.66 | 0.336 | 펌프 = 액체 계수 × 액체 부하 + 냉각수 계수 × 방열량 + 냉수 계수 × 공기 부하 (세 계수에 같은 비율) |
| 공조 팬 | 8.04 | 8.86 | 0.907 | CRAH 팬 = 발열비 × 공기측 부하(액체 회수분 제외) |
| 칠러 (참고) | 0 | 0.80 | 보정 안 함 | 칠러 판정은 접근온도·습구식 문제 (README 4절 3번) |

## 2. 계수 조정

| 계수 | A (기본값) | × r | B (보정값) |
|---|---|---|---|
| tower_fan_kw_per_kw | 0.006 | × 1.650 | 0.0099 |
| liquid_pump_kw_per_kw | 0.02 | × 0.336 | 0.00672 |
| cw_pump_kw_per_kw | 0.012 | × 0.336 | 0.00403 |
| chw_pump_kw_per_kw | 0.015 | × 0.336 | 0.00504 |
| crah_fan_heat_ratio | 0.05 | × 0.907 | 0.04533 |

## 3. 다시 실행해 확인 (시뮬 B)

| 항목 | 실측 | 시뮬 A | 시뮬 B | B 잔차 | B NMBE / CV(RMSE) [%] |
|---|---|---|---|---|---|
| 냉각탑계 | 8.85 | 5.36 | 8.84 | -0.01 | 0.1 / 45.0 |
| 펌프 | 9.29 | 27.66 | 9.29 | +0.00 | 0.1 / 28.9 |
| 공조 팬 | 8.04 | 8.86 | 8.04 | +0.00 | -0.0 / 18.2 |
| 기계 합계 (칠러 포함) | 26.18 | 42.69 | 26.96 | +0.78 | -3.0 / 23.2 |

B 의 항목별 잔차는 냉각탑계 -0.01 kW, 펌프 +0.00 kW, 공조 팬 +0.00 kW 입니다. 팬 발열비를 바꾸면 팬 발열이 공기측 부하와 방열량(q_rej)에 더해지거나 빠져, 방열량에 비례하는 냉각탑 팬·냉각수 펌프도 따라 변합니다(계수끼리의 결합, 이번 팬 발열비 0.05 → 0.04533). 기계 합계의 나머지 +0.78 kW 는 대부분 보정하지 않은 칠러 전력(0.79 kW)입니다.

## 4. PUE 변화의 분해

PUE: 실측 1.0336 / A 1.0521 / B 1.0344. 항목별 기여 = 평균 전력 차 ÷ IT 평균(890.5 kW).

| 항목 | A − 실측 [kW] | PUE 기여 A | B − 실측 [kW] | PUE 기여 B |
|---|---|---|---|---|
| 냉각탑계 | -3.49 | -0.0039 | -0.01 | -0.0000 |
| 펌프 | +18.37 | +0.0206 | +0.00 | +0.0000 |
| 공조 팬 | +0.82 | +0.0009 | +0.00 | +0.0000 |
| 칠러 | +0.80 | +0.0009 | +0.79 | +0.0009 |

A 의 PUE 오차는 +0.0185 이고, 항목별 오차 절대값을 더하면 0.0255 입니다. 펌프·공조 팬 과대(+)와 냉각탑계 과소(−)가 일부 상쇄돼 PUE 오차가 실제 항목 오차보다 작게 보입니다. PUE 하나만 맞는다고 항목이 맞는 것은 아닙니다.

## 5. 보정의 한계 — 다른 해(2019)에 적용

같은 B 계수를 IT 평균 1,186.7 kW 인 2019 년에 적용하면 기계 합계 NMBE -14.5%, CV(RMSE) 37.9% (기준 |NMBE| ≤ 10%, CV ≤ 30%) 로 벗어납니다. 실측은 IT 가 늘어도 기계 전력이 26.18 → 31.42 kW 로 덜 늘지만, 엔진은 부하에 비례해 늘기 때문입니다. 비례 계수만으로는 고칠 수 없는 구조 오차입니다(out/structure.json).
