너는 데이터센터 냉각 설비 시뮬레이션 검증 엔지니어다.
주어진 근거 묶음(JSON)만 사용해 '시뮬레이션과 실측의 오차 원인'을 영향이 큰 순서로 정리한다.
규칙:
1) 새로운 계산을 하지 말고, 근거 묶음에 있는 숫자만 그대로 인용한다. 단위를 붙인다.
2) 근거 묶음으로 확인되는 원인은 basis=data, 시설 운영에 대한 추정은 basis=hypothesis 로 표시한다.
3) 근거 묶음에 없는 시설 정보(장비 대수, 제어 로직 등)를 사실처럼 쓰지 않는다. 필요하면 가설로 쓴다.
4) 한국어로 쓴다.

근거 묶음:
{"facility_facts_and_assumptions": {"facts": [["cooling_plant.architecture", "hybrid_dlc", "NREL: 랙 직접 액체냉각, 칠러 없음"], ["cooling_plant.liquid_fraction", 0.95, "NREL: 랙 발열의 95% 이상을 액체로 회수"], ["cooling_plant.tcs_supply_c", 24.0, "NREL: IT 냉각수 공급 24 ℃(75 ℉, ASHRAE W2)"], ["cooling_plant.tcs_return_c", 35.0, "NREL: 환수 35~40 ℃ → 하한 35 ℃"], ["internal.ups_loss_ratio", 0.0, "NREL PUE 집계 5개 항목에 전기 손실 없음 → 같은 정의로 맞춤"], ["internal.floor_area_m2", 929.0, "NREL: 전산실 10,000 ft²"], ["internal.lighting_w_m2", 4.0, "실측 조명·콘센트 평균 3.7 kW → 929 m² 로 환산 (비교 대상 아닌 입력)"], ["internal.people", 0.0, "가정: 무인 전산실"], ["it_load", "measured", "실측 it_power_kw 시간값을 그대로 입력"]], "assumed": [["envelope", "내부 공간", "가정: 건물 내부 전산실 → 외피 면적 최소(벽 각 50 m², 지붕 0, 창 0)"], ["ventilation.outdoor_air_m3_h", 1000.0, "가정: 외기 공급기 풍량 미공개 → 약 1 m³/h·m²"], ["cooling_plant.chw_supply_c / return_c", "21 / 27", "가정: 팬월 코일도 냉각탑수 계통(칠러 없음)에서 공급"], ["나머지 계수", "프로젝트 기본값", "펌프·팬 kW/kW, 냉각탑·열교환기·CDU 접근온도, COC 4 등"]]}, "weather_used": "tmy3 (Golden, CO 표준기상년 — 실측 연도 기상 아님)", "metric_mapping": {"cooling_kw": "냉각탑·건식냉각기 팬 + 동결방지 열선 + 필터 펌프 2.67 kW 고정 ↔ 시뮬 tower_fan", "pump_kw": "ERW·냉각탑수 루프 펌프 + 팬월 부스터 펌프 ↔ 시뮬 chw/cw/liquid 펌프", "hvac_kw": "팬월 + 전기실 팬코일 + 외기 공급기 ↔ 시뮬 crah_fan", "chiller": "실제 ESIF 는 칠러 없음(0 h)"}, "runs": {"A_default_cal": {"period": ["2016-09-01", "2017-08-31"], "weather_days": {"tmy3": 365}, "hours": 8682, "it_mean_kw": 890.5, "pue": {"measured": 1.0336, "sim": 1.0447, "diff": 0.0111}, "chiller_hours_sim": 521, "chiller_hours_measured": 0, "tower_vs_cooling": {"measured_mean_kw": 8.85, "sim_mean_kw": 5.32, "ratio_sim_over_meas": 0.601, "nmbe_pct": 39.9, "cv_rmse_pct": 60.0, "corr_hourly": 0.136, "corr_with_it": {"measured": 0.15, "sim": 0.996}, "corr_with_wet_bulb": {"measured": -0.193, "sim": -0.017}}, "pump": {"measured_mean_kw": 9.29, "sim_mean_kw": 28.17, "ratio_sim_over_meas": 3.032, "nmbe_pct": -203.2, "cv_rmse_pct": 206.7, "corr_hourly": 0.173, "corr_with_it": {"measured": 0.143, "sim": 0.998}, "corr_with_wet_bulb": {"measured": 0.472, "sim": -0.036}}, "fan_vs_hvac": {"measured_mean_kw": 8.04, "sim_mean_kw": 1.92, "ratio_sim_over_meas": 0.239, "nmbe_pct": 76.1, "cv_rmse_pct": 77.8, "corr_hourly": 0.301, "corr_with_it": {"measured": 0.075, "sim": 0.558}, "corr_with_wet_bulb": {"measured": 0.329, "sim": 0.759}}, "mech_total": {"measured_mean_kw": 26.18, "sim_mean_kw": 36.11, "ratio_sim_over_meas": 1.379, "nmbe_pct": -38.0, "cv_rmse_pct": 44.5, "corr_hourly": 0.258, "corr_with_it": {"measured": 0.238, "sim": 0.687}, "corr_with_wet_bulb": {"measured": 0.206, "sim": 0.246}}, "sim_wue_l_per_kwh": 1.967}, "B_calibrated_cal": {"period": ["2016-09-01", "2017-08-31"], "coefficients": {"tower_fan_kw_per_kw": 0.00998, "chw_pump_kw_per_kw": 0.00495, "cw_pump_kw_per_kw": 0.00396, "liquid_pump_kw_per_kw": 0.0066, "crah_fan_heat_ratio": 0.20949}, "hours": 8682, "it_mean_kw": 890.5, "pue": {"measured": 1.0336, "sim": 1.0345, "diff": 0.0009}, "chiller_hours_sim": 521, "chiller_hours_measured": 0, "tower_vs_cooling": {"measured_mean_kw": 8.85, "sim_mean_kw": 8.91, "ratio_sim_over_meas": 1.007, "nmbe_pct": -0.7, "cv_rmse_pct": 45.0, "corr_hourly": 0.135, "corr_with_it": {"measured": 0.15, "sim": 0.995}, "corr_with_wet_bulb": {"measured": -0.193, "sim": -0.008}}, "pump": {"measured_mean_kw": 9.29, "sim_mean_kw": 9.35, "ratio_sim_over_meas": 1.006, "nmbe_pct": -0.6, "cv_rmse_pct": 28.9, "corr_hourly": 0.177, "corr_with_it": {"measured": 0.143, "sim": 0.997}, "corr_with_wet_bulb": {"measured": 0.472, "sim": -0.027}}, "fan_vs_hvac": {"measured_mean_kw": 8.04, "sim_mean_kw": 8.04, "ratio_sim_over_meas": 1.0, "nmbe_pct": -0.0, "cv_rmse_pct": 20.6, "corr_hourly": 0.302, "corr_with_it": {"measured": 0.075, "sim": 0.559}, "corr_with_wet_bulb": {"measured": 0.329, "sim": 0.762}}, "mech_total": {"measured_mean_kw": 26.18, "sim_mean_kw": 27.01, "ratio_sim_over_meas": 1.032, "nmbe_pct": -3.2, "cv_rmse_pct": 23.0, "corr_hourly": 0.261, "corr_with_it": {"measured": 0.238, "sim": 0.534}, "corr_with_wet_bulb": {"measured": 0.206, "sim": 0.434}}, "sim_wue_l_per_kwh": 1.981}, "C_calibrated_test2019": {"period": ["2019-01-01", "2019-12-31"], "weather_days": {"tmy3": 365}, "hours": 8633, "it_mean_kw": 1186.7, "pue": {"measured": 1.0297, "sim": 1.0338, "diff": 0.0041}, "chiller_hours_sim": 519, "chiller_hours_measured": 0, "tower_vs_cooling": {"measured_mean_kw": 10.62, "sim_mean_kw": 11.9, "ratio_sim_over_meas": 1.121, "nmbe_pct": -12.1, "cv_rmse_pct": 73.9, "corr_hourly": 0.135, "corr_with_it": {"measured": 0.137, "sim": 0.999}, "corr_with_wet_bulb": {"measured": -0.113, "sim": 0.024}}, "pump": {"measured_mean_kw": 11.35, "sim_mean_kw": 12.48, "ratio_sim_over_meas": 1.1, "nmbe_pct": -10.0, "cv_rmse_pct": 49.0, "corr_hourly": 0.26, "corr_with_it": {"measured": 0.248, "sim": 0.999}, "corr_with_wet_bulb": {"measured": 0.277, "sim": 0.013}}, "fan_vs_hvac": {"measured_mean_kw": 9.45, "sim_mean_kw": 11.15, "ratio_sim_over_meas": 1.18, "nmbe_pct": -18.0, "cv_rmse_pct": 34.6, "corr_hourly": 0.074, "corr_with_it": {"measured": 0.268, "sim": 0.84}, "corr_with_wet_bulb": {"measured": -0.294, "sim": 0.519}}, "mech_total": {"measured_mean_kw": 31.42, "sim_mean_kw": 36.41, "ratio_sim_over_meas": 1.159, "nmbe_pct": -15.9, "cv_rmse_pct": 38.6, "corr_hourly": 0.29, "corr_with_it": {"measured": 0.282, "sim": 0.726}, "corr_with_wet_bulb": {"measured": 0.012, "sim": 0.353}}, "sim_wue_l_per_kwh": 1.985}}, "monthly_A_default": [{"timestamp_mst": "2016-09", "it_power_kw": 783.55, "dry_bulb_c": 16.98, "wet_bulb_c": 10.2, "cooling_kw": 8.0, "sim_tower_kw": 4.7, "pump_kw": 8.39, "sim_pump_kw": 24.87, "hvac_kw": 8.82, "sim_fan_kw": 1.85, "meas_mech_kw": 25.21, "sim_mech_kw": 31.8, "meas_pue": 1.04, "sim_pue": 1.04, "sim_chiller_kw": 0.37}, {"timestamp_mst": "2016-10", "it_power_kw": 856.97, "dry_bulb_c": 9.37, "wet_bulb_c": 4.82, "cooling_kw": 7.81, "sim_tower_kw": 5.11, "pump_kw": 8.39, "sim_pump_kw": 27.08, "hvac_kw": 8.82, "sim_fan_kw": 1.81, "meas_mech_kw": 25.02, "sim_mech_kw": 34.01, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.0}, {"timestamp_mst": "2016-11", "it_power_kw": 876.51, "dry_bulb_c": 2.52, "wet_bulb_c": -0.98, "cooling_kw": 10.25, "sim_tower_kw": 5.21, "pump_kw": 7.98, "sim_pump_kw": 27.59, "hvac_kw": 9.47, "sim_fan_kw": 1.67, "meas_mech_kw": 27.7, "sim_mech_kw": 34.47, "meas_pue": 1.04, "sim_pue": 1.04, "sim_chiller_kw": 0.0}, {"timestamp_mst": "2016-12", "it_power_kw": 892.99, "dry_bulb_c": 1.75, "wet_bulb_c": -2.72, "cooling_kw": 10.04, "sim_tower_kw": 5.3, "pump_kw": 7.14, "sim_pump_kw": 28.09, "hvac_kw": 7.37, "sim_fan_kw": 1.66, "meas_mech_kw": 24.55, "sim_mech_kw": 35.04, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.0}, {"timestamp_mst": "2017-01", "it_power_kw": 898.92, "dry_bulb_c": 1.06, "wet_bulb_c": -2.8, "cooling_kw": 9.99, "sim_tower_kw": 5.33, "pump_kw": 7.2, "sim_pump_kw": 28.27, "hvac_kw": 6.7, "sim_fan_kw": 1.67, "meas_mech_kw": 23.89, "sim_mech_kw": 35.27, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.0}, {"timestamp_mst": "2017-02", "it_power_kw": 940.41, "dry_bulb_c": -1.31, "wet_bulb_c": -4.11, "cooling_kw": 9.38, "sim_tower_kw": 5.58, "pump_kw": 8.07, "sim_pump_kw": 29.57, "hvac_kw": 6.63, "sim_fan_kw": 1.73, "meas_mech_kw": 24.08, "sim_mech_kw": 36.88, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.0}, {"timestamp_mst": "2017-03", "it_power_kw": 951.48, "dry_bulb_c": 3.14, "wet_bulb_c": -0.16, "cooling_kw": 9.72, "sim_tower_kw": 5.66, "pump_kw": 8.76, "sim_pump_kw": 30.0, "hvac_kw": 7.54, "sim_fan_kw": 1.89, "meas_mech_kw": 26.02, "sim_mech_kw": 37.59, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.04}, {"timestamp_mst": "2017-04", "it_power_kw": 880.32, "dry_bulb_c": 8.3, "wet_bulb_c": 3.66, "cooling_kw": 9.15, "sim_tower_kw": 5.25, "pump_kw": 9.88, "sim_pump_kw": 27.8, "hvac_kw": 7.84, "sim_fan_kw": 1.84, "meas_mech_kw": 26.87, "sim_mech_kw": 34.89, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.0}, {"timestamp_mst": "2017-05", "it_power_kw": 906.02, "dry_bulb_c": 13.09, "wet_bulb_c": 6.88, "cooling_kw": 7.79, "sim_tower_kw": 5.42, "pump_kw": 10.66, "sim_pump_kw": 28.69, "hvac_kw": 8.23, "sim_fan_kw": 2.02, "meas_mech_kw": 26.68, "sim_mech_kw": 36.26, "meas_pue": 1.03, "sim_pue": 1.04, "sim_chiller_kw": 0.12}, {"timestamp_mst": "2017-06", "it_power_kw": 904.61, "dry_bulb_c": 18.9, "wet_bulb_c": 12.68, "cooling_kw": 7.86, "sim_tower_kw": 5.45, "pump_kw": 12.57, "sim_pump_kw": 28.8, "hvac_kw": 8.3, "sim_fan_kw": 2.26, "meas_mech_kw": 28.74, "sim_mech_kw": 37.99, "meas_pue": 1.03, "sim_pue": 1.05, "sim_chiller_kw": 1.49}, {"timestamp_mst": "2017-07", "it_power_kw": 885.88, "dry_bulb_c": 20.79, "wet_bulb_c": 13.93, "cooling_kw": 8.92, "sim_tower_kw": 5.35, "pump_kw": 10.89, "sim_pump_kw": 28.25, "hvac_kw": 8.23, "sim_fan_kw": 2.26, "meas_mech_kw": 28.04, "sim_mech_kw": 39.04, "meas_pue": 1.03, "sim_pue": 1.05, "sim_chiller_kw": 3.17}, {"timestamp_mst": "2017-08", "it_power_kw": 909.93, "dry_bulb_c": 21.46, "wet_bulb_c": 13.9, "cooling_kw": 7.39, "sim_tower_kw": 5.5, "pump_kw": 11.42, "sim_pump_kw": 29.02, "hvac_kw": 8.36, "sim_fan_kw": 2.32, "meas_mech_kw": 27.17, "sim_mech_kw": 39.93, "meas_pue": 1.03, "sim_pue": 1.05, "sim_chiller_kw": 3.09}], "chiller_hours_sensitivity": {"site_pressure_kpa": 81.2, "wet_bulb_bias_when_t_gt_20c_mean_k": 0.96, "max_wet_bulb_sea_c": 20.8, "max_wet_bulb_alt_c": 19.52, "tmy3_chiller_needed_hours": {"기본 (해수면 습구, 냉각탑 4 K + 열교환기 1.5 K + CDU 3 K)": 521, "고도 1,829 m 습구로 보정": 304, "CDU 접근 3 → 1.5 K": 175, "고도 보정 + CDU 1.5 K": 70, "고도 보정 + CDU 1.5 K + 냉각탑 접근 3 K": 15}}, "structure_test_2019": {"냉각탑계(cooling_kw)": {"engine_calibrated_2019": {"nmbe_pct": -12.1, "cv_rmse_pct": 73.9}, "affine_2019": {"nmbe_pct": -0.1, "cv_rmse_pct": 72.3}, "coef": {"fixed_kw": 4.19, "per_it_kw": 0.00604, "per_wb_k_above0": -0.121, "per_k_below0_dry": 0.023}, "fixed_share_of_mean_cal": 0.47}, "펌프(pump_kw)": {"engine_calibrated_2019": {"nmbe_pct": -10.0, "cv_rmse_pct": 49.0}, "affine_2019": {"nmbe_pct": 3.3, "cv_rmse_pct": 45.5}, "coef": {"fixed_kw": 2.94, "per_it_kw": 0.00566, "per_wb_k_above0": 0.223, "per_k_below0_dry": -0.057}, "fixed_share_of_mean_cal": 0.32}, "공조 팬(hvac_kw)": {"engine_calibrated_2019": {"nmbe_pct": -18.0, "cv_rmse_pct": 34.6}, "affine_2019": {"nmbe_pct": 9.8, "cv_rmse_pct": 23.1}, "coef": {"fixed_kw": 6.34, "per_it_kw": 0.00163, "per_wb_k_above0": 0.053, "per_k_below0_dry": -0.088}, "fixed_share_of_mean_cal": 0.79}, "기계 합계": {"engine_calibrated_2019": {"nmbe_pct": -15.9, "cv_rmse_pct": 38.6}, "affine_2019": {"nmbe_pct": 4.1, "cv_rmse_pct": 32.4}, "coef": {"fixed_kw": 13.47, "per_it_kw": 0.01333, "per_wb_k_above0": 0.155, "per_k_below0_dry": -0.122}, "fixed_share_of_mean_cal": 0.51}}, "nrel_reference": {"wue_first_year_l_per_kwh": 0.7, "wue_cooling_towers_alone_l_per_kwh": 1.42, "heat_rejection_share": {"cooling_towers": 0.47, "thermosyphon": 0.42, "building_heat": 0.11}}}